<figure class="article-image"><img alt="[개념 노트] 화재방호(Fire Protection) — 심층방어 3목표, App. R 분리 요건과 안전정지 능력 대표 이미지" src="/GlobalNuclearNews/assets/images/ko/concepts/c-sa-018-fire-protection/thumbnail_01.thumb.avif"/></figure>
<h2>한 줄 정의</h2>
<p><strong>원전 화재방호는 화재를 예방하고, 발생한 화재를 신속히 감지·진화하며, 진화되지 않은 화재에도 원자로를 안전정지 상태로 유지하고 방사성물질 누출을 최소화하도록 설계·운영하는 활동입니다.</strong></p>
<p>원자력안전법 관점의 목표는 <strong>안전정지 능력 확보</strong>와 <strong>방사성물질 누출 최소화</strong> 두 가지입니다. 인명안전·재산보호는 소방관계법의 목표이며, 국내 원전은 두 법령을 함께 적용받습니다. 미국 10 CFR 50.48(c)도 NFPA 805의 인명안전·재산(사업중단) 목표는 승인하지 않고 원자로 안전과 방사성물질 방출 목표만 규제 대상으로 받아들였습니다[4].</p>
<h2>원리와 메커니즘</h2>
<h3>화재방호 심층방어 3목표</h3>
<p>10 CFR 50 App. R II.A와 RG 1.189는 화재방호 프로그램의 목표를 세 겹으로 둡니다[1][2]. 앞 단계가 실패해도 다음 단계가 안전정지를 지키는 구조입니다.</p>
<table>
<thead>
<tr>
<th>목표</th>
<th>내용</th>
<th>대표 수단</th>
</tr>
</thead>
<tbody>
<tr>
<td>① 예방</td>
<td>화재 발생 자체를 막음</td>
<td>불연·내열 재료, 난연 케이블, 가연물·점화원 관리, 화기작업 허가</td>
</tr>
<tr>
<td>② 감지·진화</td>
<td>발생한 화재를 신속히 감지·제어·진화</td>
<td>화재감지기, 자동·수동 소화설비, 소방대</td>
</tr>
<tr>
<td>③ 안전정지 보호</td>
<td>즉시 진화되지 않은 화재가 안전정지를 방해하지 않도록 SSC 보호</td>
<td>방화벽·관통부 밀봉, 계열 분리, 내화 방호체, 대체정지</td>
</tr>
</tbody>
</table>
<figure class="article-image"><img alt="상호 보완하는 3개 방어층과 App. R III.G.2 다중 계열 분리 3방법(3 h 방화벽 / 수평 20 ft 초과 이격 / 1 h 방호체), 케이블 처리 공간 절개도" loading="lazy" src="/GlobalNuclearNews/assets/images/ko/concepts/c-sa-018-fire-protection/fig1_fire_did_separation.avif"/><figcaption>상호 보완하는 3개 방어층과 App. R III.G.2 다중 계열 분리 3방법(3 h 방화벽 / 수평 20 ft 초과 이격 / 1 h 방호체), 케이블 처리 공간 절개도</figcaption></figure>
<p>화재감지·소화설비는 원자로 안전정지를 직접 수행하지 않으므로 안전계통 수준의 신뢰성을 요구하지 않습니다. 대신 GDC 3은 <strong>소화설비의 파손이나 오작동이 안전기능을 해치지 않도록</strong> 설계할 것을 요구합니다[3]. 마지막 방어선은 능동 설비가 아니라 방화벽과 분리 같은 피동 수단으로 둡니다.</p>
<h3>다중 계열 분리 — App. R III.G</h3>
<p>화재는 공간을 공유하는 모든 기기를 함께 잃게 하는 <strong>공통원인</strong>입니다. 그래서 핵심 요건은 "해당 방화지역의 화재에도 고온정지 달성·유지에 필요한 1계열은 손상되지 않는다"입니다(III.G.1). 상온정지(cold shutdown, 저온정지)에 필요한 계통은 손상되더라도 <strong>72시간 안에 수리</strong>할 수 있어야 합니다[1]. 격납건물 밖의 같은 방화지역에 다중 계열(케이블·기기·관련 비안전 회로)이 함께 있으면 다음 중 하나로 분리합니다(III.G.2).</p>
<ol>
<li><strong>3시간 내화 방화벽</strong>으로 분리(지지 철골도 동등 내화)</li>
<li><strong>수평 20 ft(약 6.1 m) 초과 이격 + 사이에 가연물·화재위험 없음 + 화재감지기·자동소화설비</strong></li>
<li>한 계열을 <strong>1시간 내화 방호체로 감싸고 + 화재감지기·자동소화설비</strong></li>
</ol>
<p>비불활성 격납건물 안에서는 (a)~(c) 중 하나를 쓰거나, (d) 20 ft 초과 이격(사이 가연물 없음), (e) 화재감지기·자동소화설비, (f) 불연성 복사열 차폐막 중 하나를 씁니다. 이 방법으로 보호할 수 없거나 소화활동·소화설비 때문에 다중 계열이 함께 손상될 수 있는 구역은 그 구역의 케이블·계통과 독립된 <strong>대체(alternative) 또는 전용(dedicated) 정지 능력</strong>을 갖춥니다(III.G.3). 그 성능목표(III.L)는 반응도 제어, 냉각재 보충, 열제거, 공정 감시, 지원 기능이며, PWR은 고온대기를 달성·유지하고 <strong>72시간 안에 상온정지</strong>에 도달해 유지해야 합니다(수리가 필요하면 수리도 이 시간 안에). 안전정지 설비 조작 지역과 이동 경로에는 8시간 이상 축전지 비상조명(III.J), RCP에는 윤활유 수집계통(III.O)을 둡니다[1].</p>
<h3>다중오동작(MSO)</h3>
<p>화재로 케이블 절연이 손상되면 단선뿐 아니라 <strong>hot short</strong>(다른 도체의 전압이 걸림)로 밸브가 열리거나 펌프가 기동할 수 있습니다. 한 화재로 이런 오동작이 여러 개 겹치면(Multiple Spurious Operations) 유로가 우회되거나 냉각재가 유출될 수 있습니다. 미국은 NEI 00-01과 RG 1.189 Rev.2(2009)로 MSO를 안전정지분석에 넣었고[2][5], 국내 고시도 <strong>다중오동작분석을 포함한 회로분석</strong>을 요구합니다[9].</p>
<h3>결정론 vs 성능기반 — NFPA 805</h3>
<p>1979.1.1 이전 운영허가 원전은 App. R을 적용받고(III.G·J·O는 무조건), 이후 원전은 인허가 조건과 RG 1.189로 동등 수준을 입증합니다. 2004년 50.48(c)는 **NFPA 805(2001판)**를 대안으로 받아들였습니다. 화재 PSA(NUREG/CR-6850)와 화재 모델링으로 위험도·성능을 평가하되, 라이선스 변경으로 승인받고 <strong>안전목표 충족·안전여유·심층방어 유지</strong>를 보여야 합니다. PWR의 feed-and-bleed 단독 경로는 인정하지 않습니다[4].</p>
<figure class="article-image"><img alt="화재 후 안전정지 시간 요건(고온대기 유지, 72 h 이내 상온정지, 비상조명 8 h)과 NFPA 805 화재 PSA 개념식" loading="lazy" src="/GlobalNuclearNews/assets/images/ko/concepts/c-sa-018-fire-protection/fig2_shutdown_timeline_fpsa.avif"/><figcaption>화재 후 안전정지 시간 요건(고온대기 유지, 72 h 이내 상온정지, 비상조명 8 h)과 NFPA 805 화재 PSA 개념식</figcaption></figure>
<h2>원전에서의 의미</h2>
<h3>Browns Ferry 화재(1975.3.22)</h3>
<p>1호기 케이블 분배실 관통부의 공기누설을 <strong>촛불</strong>로 점검하다 밀봉재와 케이블에 불이 붙었고, 약 7시간 뒤에 진화되었습니다. 전선 1,600가닥 이상이 손상되었고 그중 628가닥이 안전 중요 케이블이었습니다(NRC). 1호기 비상노심냉각계통이 모두 기능을 잃었으나 운전원이 다른 설비와 수동 조작으로 노심 냉각을 유지해 <strong>노심 손상과 방사성물질 방출은 없었습니다</strong>[6]. 다중 계열 케이블이 한 구역에 몰려 있으면 화재 하나가 다중성을 무력화한다는 교훈이 BTP APCSB 9.5-1(1976)과 App. R(1980 공표)로 이어졌습니다.</p>
<h3>주제어실 화재와 대체정지</h3>
<p>주제어실 화재로 거주성을 잃으면 <strong>원격정지실</strong>(APR1400 RSR, OPR1000 원격정지제어반 RSP)에서 정지를 유지합니다. 거주성을 위협하는 다른 상황으로는 독성가스 유입, 사고 시 방사성물질 유입이 있습니다. 탈출 전 조치의 구체적 순서는 호기별 절차서가 정하지만, 원리는 가능한 한 원자로를 정지시킨 뒤 이동하고 원격정지실에서 전환 스위치로 주제어실 회로를 전기적으로 분리해(화재로 인한 오동작 차단) 고온대기를 유지하는 것입니다. 이 대체정지 능력의 성능목표가 App. R III.L입니다[1][2].</p>
<h3>국내 적용</h3>
<p>국내 원전은 건설 단계에서 화재위험도분석(FHA)을 수행하고, 운영 단계에서 화재방호계획을 수립·이행합니다. 한울 3·4호기에서는 FHA 결과에 따라 케이블 화재방호체를 1시간 보강하고 일부를 3시간 등급으로 신설했습니다[10]. FHA는 방화지역별 가상 화재를 검토하는 분석, 화재안전정지분석은 계통·회로 수준에서 손상제한 요건을 확인하는 분석입니다.</p>
<h2>규제·기준 근거</h2>
<table>
<thead>
<tr>
<th>근거</th>
<th>요지</th>
</tr>
</thead>
<tbody>
<tr>
<td>10 CFR 50 App. A GDC 3</td>
<td>화재·폭발 영향 최소화 배치, 불연·내열 재료, 감지·소화설비, 소화설비 오작동이 안전기능을 해치지 않을 것</td>
</tr>
<tr>
<td>10 CFR 50.48</td>
<td>(a) 화재방호계획 (b) 1979 이전 원전 App. R (c) NFPA 805 대안 (f) 해체</td>
</tr>
<tr>
<td>10 CFR 50 App. R</td>
<td>II.A 3목표, III.G 분리·대체정지, III.J 비상조명, III.L 성능목표, III.O 윤활유 수집</td>
</tr>
<tr>
<td>RG 1.189 Rev.5(2023.11)</td>
<td>3목표, 설계·운영 지침(Rev.4 편집 개정)</td>
</tr>
<tr>
<td>IAEA SSR-2/1 Rev.1 요건 17, SSG-64(2021)</td>
<td>내부재해(화재) 방호 설계[7]</td>
</tr>
<tr>
<td>기술기준규칙 제14조(화재방호에 관한 설계기준 등)·제59조(화재방호계획)</td>
<td>제14조① 1호 한 지역 화재에도 안전정지·잔열제거·누출방지능력 지장 없음, 2호 불연·내열 재료·내화구조·탐지·소화계통, 3호 소화계통 고장·오동작 방지 / ② FHA 고려사항 6개 / 제59조 화재방호계획[8]</td>
</tr>
<tr>
<td>원안위고시 제2024-8호(2024.12.23)</td>
<td>화재방호계획의 수립 및 이행에 관한 규정: FHA + 화재방호운영계획, 심층방어 작성, FHA 10년 주기 적합성 평가[9]</td>
</tr>
<tr>
<td>원안위고시 제2024-9호(2024.12.23)</td>
<td>화재위험도분석에 관한 기술기준: 제4조 화재예방 설계기준 ①~⑥, 제10조 화재손상 제한요건(72 h), 제12조 화재안전정지분석(다중오동작), 제18조 안전정지·잔열제거 능력 확인 1~4호</td>
</tr>
</tbody>
</table>
<!-- 기술기준규칙 제14·59조: 현행 원안위규칙 제37호(2026.3.30) 조문목록으로 확인 -->
<p><strong>출제 당시 대비 달라진 점</strong></p>
<ul>
<li>2005년(제76회)·2007년(제81회) 출제 당시 고시는 과기부 시기 고시였고, 이후 교과부 제2008-25·26호 → 원안위 체계를 거쳐 현행 <strong>제2024-8·9호</strong>로 개정되었습니다.</li>
<li>MSO 분석이 RG 1.189 Rev.2(2009)와 국내 고시의 화재안전정지분석 절차에 명시되었습니다.</li>
<li>RG 1.189는 Rev.4(2021)·Rev.5(2023)로 갱신되었습니다.</li>
</ul>
<h2>헷갈리는 짝 개념</h2>
<table>
<thead>
<tr>
<th>구분</th>
<th>화재위험도분석(FHA)</th>
<th>화재안전정지분석(SSA)</th>
<th>화재 PSA</th>
</tr>
</thead>
<tbody>
<tr>
<td>질문</td>
<td>방화지역별 화재 위험과 방호조치가 적합한가</td>
<td>화재 시 안전정지 계열이 손상제한 요건을 만족하나</td>
<td>화재로 인한 CDF·LERF는 얼마인가</td>
</tr>
<tr>
<td>방법</td>
<td>가연물·설계기준화재·방호설비 검토</td>
<td>기능→계통→회로→방화지역별 분석(MSO 포함)</td>
<td>점화빈도 × 심각도 × 비진화확률 × 조건부 노심손상확률</td>
</tr>
<tr>
<td>성격</td>
<td>결정론</td>
<td>결정론</td>
<td>확률론(NFPA 805 성능기반에 사용)</td>
</tr>
</tbody>
</table>
<h2>답안용 요약</h2>
<ol>
<li><strong>목표</strong>: 화재 시 원자로 안전정지 능력 확보 + 방사성물질 누출 최소화(인명·재산은 소방법)</li>
<li><strong>심층방어 3목표</strong>(App. R II.A·RG 1.189): ① 화재 예방 ② 신속 감지·제어·진화 ③ 진화되지 않은 화재에도 안전정지 SSC 보호</li>
<li><strong>화재예방 설계기준 6가지</strong>(고시 제2024-9호 제4조 ①~⑥): 불연성 마감재(불가피하면 난연재료) / 점화원을 가연물로부터 격리·차폐 / 인화성액체·가스 저장·분배설비가 안전 SSC에 악영향 없게 / 폭발성 가스 농도·산소 제한 / 고압전기 설비 아크손상으로부터 격리·방호 / 피뢰설비</li>
<li><strong>분리(III.G.2)</strong>: 3 h 방화벽 / 20 ft(약 6.1 m) 초과 + 가연물 없음 + 감지·자동소화 / 1 h 방호체 + 감지·자동소화</li>
<li><strong>안전정지·잔열제거 능력 확인 4가지</strong>(고시 제18조 1~4호): 설계기준화재가 해당·인접 방화지역에 미치는 영향 / 연기·고온가스·소화약제가 다른 방화지역에 영향 없음 / 원자로건물 내부 다중계열 중 1개 이상 무손상을 실질적 수준으로 보증 / 영향 시 독립된 대체·전용정지능력. 별도로 제10조 손상제한(고온정지 1계열 무손상·상온정지 72 h 내 복구)과 제12조 다중오동작 회로분석을 수행</li>
<li><strong>대체정지(III.G.3·III.L)</strong>: 원격정지실, 반응도 제어·냉각재 보충·열제거·공정 감시, 72 h 내 상온정지</li>
<li><strong>성능기반</strong>: NFPA 805(2001)를 50.48(c)가 수용, 화재 PSA로 입증, 심층방어·안전여유 유지</li>
<li><strong>국내</strong>: 원안위고시 제2024-8호(화재방호계획), 제2024-9호(화재위험도분석)</li>
<li><strong>계기</strong>: Browns Ferry 1975 케이블 화재 → App. R</li>
</ol>
<figure class="article-image"><img alt="답안지용 3개 방어층 + 분리 3방법 도식" loading="lazy" src="/GlobalNuclearNews/assets/images/ko/concepts/c-sa-018-fire-protection/sketch1_fire_did_separation.avif"/><figcaption>답안지용 3개 방어층 + 분리 3방법 도식</figcaption></figure>
<p>※ 답안 예시이며 공식 정답이 아닙니다. 현행 기준(2026년)으로 작성했습니다.</p>
<!-- 2026-10-10 해소: 2026년 4교시 6번의 6·4가지는 고시 제2024-9호 제4조 ①~⑥·제18조 1~4호 문언과 일치(DRF 원문 대조, Y2026-4-06 fact_sheet) -->
<h2>이 개념이 나온 기출</h2>
<table>
<thead>
<tr>
<th>기출</th>
<th>짧은 제목</th>
</tr>
</thead>
<tbody>
<tr>
<td>2026년 4교시 6번</td>
<td>화재방호 설계 — 화재예방 설계기준 6가지, 안전정지·잔열제거 확인 4가지</td>
</tr>
<tr>
<td>2018년 1교시 7번</td>
<td>화재방호에 적용되는 심층방어 개념</td>
</tr>
<tr>
<td>2007년(제81회) 2교시 5번</td>
<td>주제어실 화재 탈출 대비 안전정지 설비와 탈출 전 조치</td>
</tr>
<tr>
<td>2005년(제76회) 1교시 11번</td>
<td>화재위험도 분석(Fire Hazard Analysis)</td>
</tr>
</tbody>
</table>
<h2>참고문헌</h2>
<ol>
<li>U.S. NRC, 10 CFR 50.48 "Fire protection" 및 10 CFR Part 50 Appendix R(II.A, III.G, III.J, III.L, III.O).</li>
<li>U.S. NRC, Regulatory Guide 1.189 "Fire Protection for Nuclear Power Plants", Rev. 5 (2023).</li>
<li>U.S. NRC, 10 CFR Part 50 Appendix A, GDC 3 "Fire protection".</li>
<li>NFPA 805 "Performance-Based Standard for Fire Protection for Light Water Reactor Electric Generating Plants", 2001 ed.; U.S. NRC/EPRI, NUREG/CR-6850 (EPRI 1011989) "Fire PRA Methodology for Nuclear Power Facilities" (2005).</li>
<li>NEI 00-01 "Guidance for Post-Fire Safe Shutdown Circuit Analysis"(RG 1.189가 수용한 지침, 판 미기재).</li>
<li>U.S. NRC, NUREG-0050 "Recommendations Related to Browns Ferry Fire" (1976); U.S. NRC 화재방호 공개 해설 자료(Browns Ferry 1975 화재 개요).</li>
<li>IAEA, SSR-2/1 (Rev. 1) Safety of Nuclear Power Plants: Design (2016), Requirement 17; IAEA, SSG-64 Protection against Internal Hazards in the Design of Nuclear Power Plants (2021).</li>
<li>원자력안전위원회, 「원자로시설 등의 기술기준에 관한 규칙」, 원안위규칙 제37호(2026.3.30), 제14조·제59조. 국가법령정보센터.</li>
<li>원자력안전위원회, 「화재방호계획의 수립 및 이행에 관한 규정」(원안위고시 제2024-8호), 「화재위험도분석에 관한 기술기준」(원안위고시 제2024-9호), 2024.12.23. 국가법령정보센터.</li>
<li>원자력안전위원회, 제225회 회의 안건(한울 3·4호기 화재위험도분석 결과에 따른 화재방호체 보강).</li>
</ol>
