<!doctype html>
<html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><meta name="description" content="Nuclear plant fire protection: the three defence-in-depth objectives, Appendix R III.G separation of redundant trains, alternative shutdown within 72 hours, the NFPA 805 performance-based option and fire hazard and safe shutdown analysis."><title>Fire Protection (Appendix R, NFPA 805) | GlobalNuclearNews</title><link rel="stylesheet" href="../../assets/styles.css?v=20261025-en2"><link rel="stylesheet" href="../../assets/article.css?v=20261025-en2"></head>
<body><header class="masthead"><a class="brand" href="../../index.html" aria-label="GlobalNuclearNews home"><span class="brand-mark" aria-hidden="true">GN</span><span><strong>GlobalNuclearNews</strong><small>GLOBAL NUCLEAR INTELLIGENCE</small></span></a><nav aria-label="Main menu"><a href="../../news.html">Global Nuclear News</a><a href="../../theory.html">Nuclear Theory</a><a class="active" href="../../concepts.html">Concept Dictionary</a><a href="../../history.html">Nuclear History</a><a href="../../reactors.html">Reactor Data</a></nav></header>
<main class="article"><a class="back" href="../../concepts.html">← Concept Dictionary</a><article><header><p class="eyebrow">Accidents, Safety Analysis &amp; Severe Accidents · C-SA-018</p><h1>Fire Protection — Three Defence-in-Depth Objectives, Appendix R Separation Requirements and Safe Shutdown Capability</h1><p class="subtitle">Prevent fires, detect and suppress them quickly, and keep one shutdown train free of damage even when a fire is not put out.</p><div class="byline"><span>Concept C-SA-018</span></div></header>
<div class="lead"><strong>Definition</strong><p><strong>Fire protection at a nuclear power plant is the set of design and operating measures that prevent fires, detect and extinguish fires that do occur quickly, and keep the reactor in safe shutdown and minimize release of radioactive material even if a fire is not extinguished.</strong></p><p>From the standpoint of nuclear safety regulation, the objectives are two: <strong>ensuring safe shutdown capability</strong> and <strong>minimizing release of radioactive material</strong>. Life safety and property protection are objectives of general fire-safety regulation, which also applies to the plant. For example, in the US, 10 CFR 50.48(c) did not endorse the life-safety and property (business-interruption) objectives of NFPA 805; it accepted only the reactor safety and radioactive release objectives as regulatory requirements <a aria-label="Reference 4" class="citation" href="#ref-4">[4]</a>.</p></div>
<section><h2>Principle and mechanism</h2>
<h3>The three defence-in-depth objectives of fire protection</h3>
<p>10 CFR 50 Appendix R, Section II.A, and RG 1.189 set the objectives of a fire protection program in three layers <a aria-label="Reference 1" class="citation" href="#ref-1">[1]</a><a aria-label="Reference 2" class="citation" href="#ref-2">[2]</a>. If an earlier layer fails, the next one still protects safe shutdown.</p>
<table class="article-table"><thead><tr><th>Objective</th><th>Content</th><th>Typical means</th></tr></thead><tbody><tr><td>① Prevention</td><td>Keep fires from starting</td><td>Non-combustible and heat-resistant materials, fire-retardant cables, control of combustibles and ignition sources, hot-work permits</td></tr><tr><td>② Detection and suppression</td><td>Detect, control and extinguish fires that do occur, quickly</td><td>Fire detectors, automatic and manual suppression systems, fire brigade</td></tr><tr><td>③ Protection of safe shutdown</td><td>Protect SSCs so that a fire not promptly extinguished does not prevent safe shutdown</td><td>Fire barriers and penetration seals, train separation, fire-rated enclosures, alternative shutdown</td></tr></tbody></table>
<figure class="article-image"><img alt="Three linked layers — prevent, detect and suppress, protect shutdown — above a cutaway of a cable spreading area with a train A cable tray and a train B cable tray divided by a 3-hour fire barrier, beside a table of the Appendix R III.G.2 separation methods: (a) 3-hour fire barrier; (b) horizontal separation of more than 20 ft (about 6.1 m) with no combustibles between, plus detectors and automatic suppression; (c) one train in a 1-hour rated enclosure plus detectors and automatic suppression; with III.G.3 alternative or dedicated shutdown when these cannot be met" height="900" src="../../assets/images/concepts/c-sa-018-fire-protection/fig1-fire-did-separation.webp" width="1600"/><figcaption>The three fire protection objectives and the separation of redundant trains under 10 CFR 50 Appendix R II.A and III.G. Cold-shutdown systems must be repairable within 72 h (III.G.1); alternative shutdown must reach cold shutdown within 72 h (III.L).</figcaption></figure>
<p>Fire detection and suppression systems do not themselves perform reactor safe shutdown, so they are not required to have safety-system reliability. Instead, GDC 3 requires that they be designed so that <strong>their rupture or inadvertent operation does not impair safety functions</strong> <a aria-label="Reference 3" class="citation" href="#ref-3">[3]</a>. The last line of defence is placed not on active equipment but on passive means such as fire barriers and separation.</p>
<h3>Separation of redundant trains — App. R III.G</h3>
<p>Fire is a <strong>common cause</strong> that takes out every component sharing a space. The core requirement is therefore that "one train needed to achieve and maintain hot shutdown remains free of fire damage despite a fire in that fire area" (III.G.1). Systems needed for cold shutdown may be damaged but must be <strong>repairable within 72 hours</strong> <a aria-label="Reference 1" class="citation" href="#ref-1">[1]</a>. Where redundant trains (cables, equipment and associated non-safety circuits) are in the same fire area outside containment, they are separated by one of the following (III.G.2):</p>
<ol><li>a <strong>3-hour rated fire barrier</strong> (structural steel supports with equivalent rating);</li><li><strong>horizontal separation of more than 20 ft (about 6.1 m), with no intervening combustibles or fire hazards, plus fire detectors and an automatic suppression system</strong>;</li><li><strong>enclosure of one train in a 1-hour rated fire barrier, plus fire detectors and an automatic suppression system</strong>.</li></ol>
<p>Inside non-inerted containment, one of (a)–(c) is used, or one of: (d) separation of more than 20 ft with no intervening combustibles, (e) fire detectors and automatic suppression, or (f) a non-combustible radiant energy shield. Areas that cannot be protected by these methods, or where fire fighting or suppression systems could damage redundant trains together, need an <strong>alternative or dedicated shutdown capability</strong> independent of the cables and systems in that area (III.G.3). Its performance goals (III.L) are reactivity control, reactor coolant make-up, heat removal, process monitoring and support functions; a PWR must achieve and maintain hot standby and reach and hold <strong>cold shutdown within 72 hours</strong> (any repairs needed must also be completed within that time). Areas where safe shutdown equipment is operated, and their access routes, have battery-powered emergency lighting of at least 8 hours (III.J), and the RCPs have an oil collection system (III.O) <a aria-label="Reference 1" class="citation" href="#ref-1">[1]</a>.</p>
<h3>Multiple spurious operations (MSO)</h3>
<p>When fire damages cable insulation, the result is not only open circuits: a <strong>hot short</strong> (voltage from another conductor) can open a valve or start a pump. If a single fire causes several such spurious actuations at once (multiple spurious operations), flow can be diverted or coolant lost. The US brought MSO into safe shutdown analysis through NEI 00-01 and RG 1.189 Rev.2 (2009) <a aria-label="Reference 2" class="citation" href="#ref-2">[2]</a><a aria-label="Reference 5" class="citation" href="#ref-5">[5]</a> — the fire safe shutdown analysis therefore includes <strong>circuit analysis covering multiple spurious operations</strong>.</p>
<h3>Deterministic versus performance-based — NFPA 805</h3>
<p>Plants licensed to operate before 1 January 1979 are subject to Appendix R (III.G, J and O unconditionally); later plants demonstrate an equivalent level through licence conditions and RG 1.189. In 2004, 50.48(c) accepted <strong>NFPA 805 (2001 edition)</strong> as an alternative. Risk and performance are evaluated with fire PSA (NUREG/CR-6850) and fire modelling, but the transition must be approved as a licence amendment, and the licensee must show that <strong>safety goals are met and safety margins and defence in depth are maintained</strong>. A PWR feed-and-bleed path on its own is not accepted <a aria-label="Reference 4" class="citation" href="#ref-4">[4]</a>.</p>
<figure class="article-image"><img alt="Reactor-state path on a logarithmic time axis from 0.1 to 72 hours after a fire: reactor trip from power operation, hot standby held with one undamaged train, an illustrative dashed cooldown to cold shutdown before the 72-hour line, and battery emergency lighting of at least 8 hours; beside it a card with the fire PSA concept equation CDF fire equals the sum over scenarios of ignition frequency times severity factor times non-suppression probability times conditional core damage probability, and NFPA 805 notes" height="900" src="../../assets/images/concepts/c-sa-018-fire-protection/fig2-shutdown-timeline-fpsa.webp" width="1600"/><figcaption>Post-fire safe shutdown time requirements (Appendix R III.G.1, III.J, III.L) and the fire PSA concept used in the NFPA 805 performance-based approach. The state path is conceptual; cooldown path and timing are not regulatory values.</figcaption></figure>
</section>
<section><h2>What it means in a plant</h2>
<h3>The Browns Ferry fire (22 March 1975)</h3>
<p>Workers checking air leaks through a penetration in the Unit 1 cable spreading room <strong>with a candle</strong> ignited the sealing material and the cables; the fire was put out about 7 hours later. More than 1,600 cables were damaged, 628 of them important to safety <a aria-label="Reference 6" class="citation" href="#ref-6">[6]</a>. All of Unit 1's emergency core cooling systems were lost, but the operators kept the core cooled with other equipment and manual actions, and <strong>there was no core damage and no release of radioactive material</strong>. The lesson — that when redundant trains' cables are concentrated in one area, a single fire defeats redundancy — led to BTP APCSB 9.5-1 (1976) and Appendix R (published 1980).</p>
<h3>Main control room fire and alternative shutdown</h3>
<p>If a fire makes the main control room uninhabitable, shutdown is maintained from the <strong>remote shutdown room</strong> (RSR in the APR1400 design; remote shutdown panel RSP in the OPR1000 design). Other situations that threaten habitability include ingress of toxic gas and ingress of radioactive material during an accident. The exact sequence of actions before leaving is set by each plant's procedures; the principle is to shut the reactor down where possible before leaving and, in the remote shutdown room, to isolate the main control room circuits electrically with transfer switches (cutting off fire-induced spurious signals) and maintain hot standby. The performance goals of this alternative shutdown capability are those of Appendix R III.L <a aria-label="Reference 1" class="citation" href="#ref-1">[1]</a><a aria-label="Reference 2" class="citation" href="#ref-2">[2]</a>.</p>
<h3>Fire hazard analysis and safe shutdown analysis</h3>
<p>A fire hazard analysis (FHA) is performed during design and construction, and a fire protection plan is established and implemented during operation. The FHA reviews postulated fires fire area by fire area, while the fire safe shutdown analysis confirms the damage-limit requirements at the system and circuit level.</p>
</section>
<section><h2>Regulatory and design criteria</h2>
<p>For example, the US NRC framework and IAEA standards:</p>
<table class="article-table"><thead><tr><th>Basis</th><th>Key point</th></tr></thead><tbody><tr><td>10 CFR 50 App. A, GDC 3</td><td>Arrangement minimizing the effects of fire and explosion; non-combustible and heat-resistant materials; detection and suppression systems; inadvertent operation of suppression must not impair safety functions</td></tr><tr><td>10 CFR 50.48</td><td>(a) fire protection plan (b) App. R for pre-1979 plants (c) NFPA 805 alternative (f) decommissioning <a aria-label="Reference 1" class="citation" href="#ref-1">[1]</a></td></tr><tr><td>10 CFR 50 App. R</td><td>II.A three objectives, III.G separation and alternative shutdown, III.J emergency lighting, III.L performance goals, III.O oil collection</td></tr><tr><td>RG 1.189 Rev.5 (November 2023)</td><td>Three objectives, design and operating guidance (editorial revision of Rev.4)</td></tr><tr><td>IAEA SSR-2/1 Rev.1 Requirement 17, SSG-64 (2021)</td><td>Design protection against internal hazards (fire) <a aria-label="Reference 7" class="citation" href="#ref-7">[7]</a></td></tr></tbody></table>
<p>RG 1.189 has been updated to Rev.4 (2021) and Rev.5 (2023); MSO analysis was written into RG 1.189 Rev.2 (2009).</p>
</section>
<section><h2>Easily confused pairs</h2>
<table class="article-table"><thead><tr><th></th><th>Fire hazard analysis (FHA)</th><th>Fire safe shutdown analysis (SSA)</th><th>Fire PSA</th></tr></thead><tbody><tr><td>Question</td><td>Are fire hazards and protection measures in each fire area adequate?</td><td>Do the safe shutdown trains meet the damage-limit requirements in a fire?</td><td>What are the fire-induced CDF and LERF?</td></tr><tr><td>Method</td><td>Review of combustibles, design basis fire and protection features</td><td>Function → system → circuit → fire-area analysis (including MSO)</td><td>Ignition frequency × severity × non-suppression probability × conditional core damage probability</td></tr><tr><td>Nature</td><td>Deterministic</td><td>Deterministic</td><td>Probabilistic (used for NFPA 805 performance-based approach)</td></tr></tbody></table>
</section>
<section><h2>Key points at a glance</h2>
<ol><li><strong>Objectives</strong>: ensure reactor safe shutdown capability in a fire + minimize release of radioactive material (life and property belong to general fire-safety regulation).</li><li><strong>Three defence-in-depth objectives</strong> (App. R II.A, RG 1.189): ① prevent fires ② detect, control and extinguish quickly ③ protect safe shutdown SSCs even from a fire that is not extinguished.</li><li><strong>Fire-prevention design measures</strong>: non-combustible finishes (fire-retardant materials if unavoidable) / ignition sources isolated or shielded from combustibles / storage and distribution of flammable liquids and gases must not adversely affect safety SSCs / limit explosive-gas concentration and oxygen / isolate and protect against arc damage from high-voltage equipment / lightning protection.</li><li><strong>Separation (III.G.2)</strong>: 3 h fire barrier / more than 20 ft (about 6.1 m) + no combustibles + detection and automatic suppression / 1 h enclosure + detection and automatic suppression.</li><li><strong>Confirming safe shutdown and decay-heat removal capability in a fire</strong>: effect of the design basis fire on the fire area and adjacent areas / smoke, hot gases and suppressants do not affect other fire areas / at least one of the redundant trains remains undamaged / where it does not, an independent alternative or dedicated shutdown capability. Damage limits: one hot-shutdown train undamaged, cold shutdown restored within 72 h; circuit analysis including MSO.</li><li><strong>Alternative shutdown (III.G.3, III.L)</strong>: remote shutdown room; reactivity control, coolant make-up, heat removal, process monitoring; cold shutdown within 72 h.</li><li><strong>Performance-based</strong>: NFPA 805 (2001) accepted by 50.48(c), demonstrated with fire PSA, defence in depth and safety margin maintained.</li><li><strong>Trigger</strong>: Browns Ferry 1975 cable fire → Appendix R.</li></ol>
<figure class="article-image"><img alt="Sketch: three boxes joined by plus signs — prevent, detect and suppress, protect shutdown — and below them three plan sketches of trains A and B separated by a 3 h fire barrier, by more than 20 ft with no combustibles between plus detection and automatic suppression, and by wrapping one train in a 1 h enclosure plus detection and suppression" height="800" src="../../assets/images/concepts/c-sa-018-fire-protection/sketch1-fire-did-separation.webp" width="1400"/><figcaption>Sketch: the three defence layers of fire protection and the three III.G.2 separation methods.</figcaption></figure>
</section>
<footer class="source"><strong>References</strong><div class="reference-entry" id="ref-1"><span class="reference-number">[1]</span> U.S. NRC, 10 CFR 50.48, "Fire protection", and 10 CFR Part 50 Appendix R (Sections II.A, III.G, III.J, III.L, III.O).</div><div class="reference-entry" id="ref-2"><span class="reference-number">[2]</span> U.S. NRC, Regulatory Guide 1.189, "Fire Protection for Nuclear Power Plants", Rev. 5 (2023).</div><div class="reference-entry" id="ref-3"><span class="reference-number">[3]</span> U.S. NRC, 10 CFR Part 50 Appendix A, GDC 3, "Fire protection".</div><div class="reference-entry" id="ref-4"><span class="reference-number">[4]</span> NFPA 805, "Performance-Based Standard for Fire Protection for Light Water Reactor Electric Generating Plants", 2001 edition; U.S. NRC and EPRI, NUREG/CR-6850 (EPRI 1011989), "Fire PRA Methodology for Nuclear Power Facilities" (2005).</div><div class="reference-entry" id="ref-5"><span class="reference-number">[5]</span> NEI 00-01, "Guidance for Post-Fire Safe Shutdown Circuit Analysis" (guidance accepted in RG 1.189; revision not stated).</div><div class="reference-entry" id="ref-6"><span class="reference-number">[6]</span> U.S. NRC, NUREG-0050, "Recommendations Related to Browns Ferry Fire" (1976); U.S. NRC public background material on the 1975 Browns Ferry fire.</div><div class="reference-entry" id="ref-7"><span class="reference-number">[7]</span> IAEA, SSR-2/1 (Rev. 1), Safety of Nuclear Power Plants: Design (2016), Requirement 17; IAEA, SSG-64, Protection against Internal Hazards in the Design of Nuclear Power Plants (2021).</div></footer>
</article></main>
<footer><span>© 2026 GlobalNuclearNews</span><span>Independent nuclear industry briefing</span></footer></body></html>
