<!doctype html>
<html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><meta name="description" content="The emergency diesel generator as the Class 1E onsite AC source: auto-start signals, load sequencing and the RG 1.9 voltage and frequency criteria, design basis, periodic tests, valid-test counting and reliability targets."><title>Emergency Diesel Generator (EDG) | GlobalNuclearNews</title><link rel="stylesheet" href="../../assets/styles.css?v=20261025-en2"><link rel="stylesheet" href="../../assets/article.css?v=20261025-en2"></head>
<body><header class="masthead"><a class="brand" href="../../index.html" aria-label="GlobalNuclearNews home"><span class="brand-mark" aria-hidden="true">GN</span><span><strong>GlobalNuclearNews</strong><small>GLOBAL NUCLEAR INTELLIGENCE</small></span></a><nav aria-label="Main menu"><a href="../../news.html">Global Nuclear News</a><a href="../../theory.html">Nuclear Theory</a><a class="active" href="../../concepts.html">Concept Dictionary</a><a href="../../history.html">Nuclear History</a><a href="../../reactors.html">Reactor Data</a></nav></header>
<main class="article"><a class="back" href="../../concepts.html">← Concept Dictionary</a><article><header><p class="eyebrow">Systems &amp; Equipment · C-SY-003</p><h1>Emergency Diesel Generator (EDG) — Auto-Start Signals, Load Sequencing, Valid Tests and Reliability</h1><p class="subtitle">How the EDG starts, picks up safety loads step by step, and is tested and trended to keep its reliability at 0.95 or 0.975 per demand.</p><div class="byline"><span>Concept C-SY-003</span></div></header>
<div class="lead"><strong>Definition</strong>
<p><strong>The emergency diesel generator (EDG) is the onsite emergency (standby) AC source that powers the Class 1E AC safety buses when offsite power is lost. It must start automatically within a specified time and pick up safe-shutdown and accident-mitigation loads in sequence, and one is installed independently in each division.</strong></p>
<p>The basis is GDC 17 of 10 CFR 50 Appendix A and RG 1.9 Rev. 4 (which endorses IEEE Std 387-1995)<a aria-label="Reference 1" class="citation" href="#ref-1">[1]</a><a aria-label="Reference 2" class="citation" href="#ref-2">[2]</a>.</p>
</div>
<section><h2>Principle and mechanism</h2>
<h3>Standby — kept warm, oil kept moving</h3>
<p>An EDG sits idle and must reach rated conditions within seconds. So even in standby the jacket cooling water is heated and circulated by electric heaters, and the lube oil is heated and circulated (prelubrication). This prevents "dry starts" that damage bearings and cylinder liners. The engine starts on compressed air; each division has its own air receivers holding enough air for at least five starts without the compressors<a aria-label="Reference 5" class="citation" href="#ref-5">[5]</a>. On an emergency start signal, speed and voltage are adjusted automatically in isochronous mode. All protective trips except engine overspeed and generator differential current are bypassed, and the bypassed state is annunciated in the main control room<a aria-label="Reference 2" class="citation" href="#ref-2">[2]</a>.</p>
<h3>Auto-start signals and the response to each</h3>
<p>The automatic start signals for the APR1400, as summarized in the NRC safety evaluation for its design certification, are<a aria-label="Reference 5" class="citation" href="#ref-5">[5]</a>:</p>
<ul><li><strong>Loss of offsite power (LOOP)</strong>: actuation of the first-level undervoltage (LOV) relays on the 4.16 kV safety bus</li><li><strong>Degraded voltage</strong>: second-level undervoltage (DVR) relays, which detect a sustained low voltage (longer than a motor start) after a time delay</li><li><strong>Engineered safety features actuation signals</strong>: safety injection (SIAS), containment spray (CSAS), auxiliary feedwater (AFAS)</li><li>Manual: emergency start button in the main control room, or locally</li></ul>
<p>The APR1400 has four LOV and four DVR relays on each bus, combined in two-out-of-four coincidence logic<a aria-label="Reference 5" class="citation" href="#ref-5">[5]</a>. The same signal produces a different response depending on whether offsite power is available, and the periodic tests in RG 1.9 Rev. 4 are divided the same way (ESF signal alone, LOOP, and the two combined)<a aria-label="Reference 2" class="citation" href="#ref-2">[2]</a>.</p>
<table class="article-table"><thead><tr><th>Situation</th><th>EDG response</th><th>Safety bus</th></tr></thead><tbody><tr><td>ESF signal alone (offsite power available)</td><td>Starts, reaches rated conditions, then <strong>runs unloaded on standby</strong></td><td>Fed by offsite power; safety loads start on offsite power</td></tr><tr><td>LOOP alone</td><td>Starts → breaker closes → load sequencing</td><td>Incoming breakers open and loads are shed; the EDG energizes the bus and safe-shutdown loads are sequenced on</td></tr><tr><td>LOCA + LOOP (in either order)</td><td>Same as above</td><td>The sequencer loads the accident loads, such as the safety injection pumps, in order</td></tr></tbody></table>
<p>When offsite power returns, the safety bus is synchronized and paralleled with offsite power, the load is transferred, and the EDG is stopped manually.</p>
<h3>Load sequencing — why the loads cannot all go on at once</h3>
<p>Most emergency loads are large induction motors with starting currents of five to eight times rated current. Applied simultaneously to a capacity-limited source such as a diesel, they would collapse the voltage so that motors fail to start or contactors drop out. The sequencer therefore applies the loads in steps at set intervals. The criteria in RG 1.9 Rev. 4, C.1.4, are<a aria-label="Reference 2" class="citation" href="#ref-2">[2]</a>:</p>
<table class="article-table"><thead><tr><th>Item</th><th>Criterion</th></tr></thead><tbody><tr><td>Minimum during loading</td><td>Frequency ≥ 95 % of rated, voltage ≥ 75 % of rated</td></tr><tr><td>Recovery</td><td>Voltage within ±10 % within 60 % of each sequence interval (frequency within ±2 % in less than 60 %)</td></tr><tr><td>Loss of the largest single load</td><td>Frequency recovers within 80 % of the interval; speed ≤ rated + 75 % of (overspeed trip setpoint − rated), or 115 %, whichever is lower</td></tr><tr><td>Loss of full load</td><td>Overspeed trip setpoint not reached</td></tr></tbody></table>
<p>In the APR1400 design certification documents, the EDG reaches rated conditions and its breaker closes within 17 s, and the sequencing steps then run from 5 to 30 s counted from that moment<a aria-label="Reference 5" class="citation" href="#ref-5">[5]</a>.</p>
<figure class="article-image"><img alt="Left panel: EDG with day tank and two starting-air receivers, plus cards for at least five air starts without compressors, keep-warm and prelube, and a day tank separate from the 7-day storage. Right panel: safety-bus voltage and frequency versus time after LOCA and loss of offsite power; the bus is dead until the breaker closes at 17 s, then six sequencer steps at +5 to +30 s each cause a dip that stays above the 75 % voltage and 95 % frequency floors and recovers to the 90 to 110 % and 98 to 102 % bands within 3 s of each 5 s interval" height="900" src="../../assets/images/concepts/c-sy-003-emergency-diesel-generator/fig1-edg-load-sequence.webp" width="1600"/><figcaption>EDG start and load sequencing during LOCA + LOOP. The time axis follows the APR1400 design certification example (rated conditions within 17 s, breaker closure assumed at 17 s, sequencer steps at +5 to +30 s); the curves are conceptual trends with illustrative dip values, and the criteria lines are those of RG 1.9 Rev. 4 C.1.4. Plant-specific values are in each unit's T/S and FSAR.</figcaption></figure>
</section>
<section><h2>What it means in a plant</h2>
<h3>Design basis — what an EDG must have</h3>
<ul><li><strong>Capacity</strong>: at initial design, continuous rating = sum of conservatively estimated connected loads + 10–15 % margin; at the operating licence stage, at least 5 % margin over the maximum design-basis load<a aria-label="Reference 2" class="citation" href="#ref-2">[2]</a>.</li><li><strong>Start time</strong>: RG 1.9 does not fix a number; it requires rated conditions "within the time in the technical specifications (T/S)". The value comes from accident-analysis assumptions such as the ECCS injection time. The bracketed value in SR 3.8.1.7 of the CE standard technical specifications (NUREG-1432) is 10 s<a aria-label="Reference 6" class="citation" href="#ref-6">[6]</a>; the APR1400 uses 17 s<a aria-label="Reference 5" class="citation" href="#ref-5">[5]</a>.</li><li><strong>Fuel</strong>: onsite storage sufficient to supply the ESF loads for seven days after a design-basis accident with LOOP. The day tank is separate<a aria-label="Reference 7" class="citation" href="#ref-7">[7]</a>.</li><li><strong>Independence and redundancy</strong>: the safety function must be performed even with a single failure assumed. Each division has its own room, its own sequencer and controls, and there are no cross-connections between divisions.</li><li><strong>Testability</strong>: each division can be tested during operation; the main control room shows test, standby and lockout status and the first-out trip.</li></ul>
<h3>APR1400 design example</h3>
<p>In the US-certified APR1400 design there are four divisions with four EDGs (divisions A and B 9,100 kW, C and D 7,500 kW), a start time of 17 s and seven days of fuel; for station blackout (SBO), a non-1E gas-turbine alternate AC source is connected within 10 minutes<a aria-label="Reference 5" class="citation" href="#ref-5">[5]</a>. Two-division arrangements also exist, so the number of divisions, EDG ratings and start time are plant-specific and come from each plant's FSAR and T/S.</p>
</section>
<section><h2>Testing and reliability</h2>
<h3>Test intervals (RG 1.9 Rev. 4, Table 1)</h3>
<table class="article-table"><thead><tr><th>Interval</th><th>Test</th></tr></thead><tbody><tr><td>31 days</td><td>Start (slow start allowed) + at least 1 hour at 90–100 % of continuous rating</td></tr><tr><td>184 days</td><td>Fast start from standby (within the T/S time), then loaded run</td></tr><tr><td>Refuelling outage (within 24 months)</td><td>Simulated LOOP, SIAS, combined SIAS + LOOP, loss of the largest single load, loss of design load, 24-hour endurance (2 h at 105–110 % + 22 h at 90–100 %), hot restart, synchronization, trip bypass, test-mode override</td></tr><tr><td>10 years</td><td>Simultaneous start of redundant EDGs (an independence test checking for common-cause failure modes)</td></tr></tbody></table>
<p>During the refuelling outage, in addition to these tests, the plant carries out the manufacturer-recommended overhaul (cylinder heads, liners, bearings, turbocharger, governor), fuel-oil and lube-oil analysis, draining of the air receivers, generator insulation-resistance measurement and protective-relay calibration. The purpose is to confirm the response to accident conditions under real load and to find degradation.</p>
<h3>Valid tests and how failures are counted</h3>
<p>RG 1.9 counts start demands and load-run demands from both real demands and tests. Failing to reach the specified voltage and frequency within the specified time is a <strong>start failure</strong>; starting but failing to pick up and carry the load is a <strong>load-run failure</strong>. A condition found during maintenance that would certainly have caused a failure had there been a demand counts as one valid demand and one failure. The following are not counted as failures<a aria-label="Reference 2" class="citation" href="#ref-2">[2]</a>:</p>
<ol><li>Operation of a trip that is bypassed in the emergency mode (for example high coolant temperature)</li><li>Failure of equipment not needed for emergency operation (for example the synchronizing circuit)</li><li>A test deliberately stopped because of an abnormality, such as a small leak, that would not have led to serious damage</li><li>A malfunction or operating error after which the unit could have been restarted and loaded within 5 minutes without maintenance</li><li>A failure caused by disabling part of the starting system for the test (when the unit then started successfully in its normal alignment)</li></ol>
<p>Older plant technical specifications based on the standard technical specifications contained an accelerated-testing schedule: if the number of failures in recent valid tests exceeded a set value, the 31-day interval was shortened to 7 days and kept there until consecutive failure-free starts had been demonstrated. The thresholds and intervals depend on the plant and on the edition of its technical specifications. Before that, RG 1.108 shortened the test interval step by step to as little as 3 days as failures accumulated, but critics pointed out that frequent fast starts actually accelerate engine degradation; from RG 1.9 Rev. 3 (1993), slow starts were allowed and a reliability program was introduced<a aria-label="Reference 3" class="citation" href="#ref-3">[3]</a>. The reliability program has six elements: surveillance, performance monitoring, maintenance, root-cause investigation, data management and problem closure. The target reliability under RG 1.155 is 0.95 or 0.975 per demand, an input to determining the SBO coping duration<a aria-label="Reference 4" class="citation" href="#ref-4">[4]</a>.</p>
</section>
<section><h2>Regulatory and design criteria</h2>
<p>The criteria below are examples from the United States (US NRC) and from the standard technical specifications. RG 1.9 Rev. 4 (2007) absorbed the periodic-testing requirements of the former RG 1.108. IEEE 387 has since been revised as the 2017 edition and as the joint standard IEC/IEEE 63332-387:2024.</p>
<table class="article-table"><thead><tr><th>Basis</th><th>Key point</th></tr></thead><tbody><tr><td>10 CFR 50 Appendix A, GDC 17 and 18</td><td>Onsite and offsite power; independence, redundancy and testability with a single failure; capability for testing and inspection<a aria-label="Reference 1" class="citation" href="#ref-1">[1]</a></td></tr><tr><td>RG 1.9 Rev. 4 (2007)</td><td>Endorses IEEE 387-1995; loading criteria, trip bypass, valid-test definitions, test table<a aria-label="Reference 2" class="citation" href="#ref-2">[2]</a></td></tr><tr><td>RG 1.155 / 10 CFR 50.63</td><td>SBO coping, target reliability 0.95 or 0.975, AAC within 10 minutes<a aria-label="Reference 4" class="citation" href="#ref-4">[4]</a></td></tr><tr><td>SRP 9.5.4–9.5.8, RG 1.137</td><td>Seven days of fuel, support systems<a aria-label="Reference 7" class="citation" href="#ref-7">[7]</a></td></tr><tr><td>Standard technical specifications 3.8.1–3.8.3 (e.g. NUREG-1432)</td><td>AC power LCO, EDG surveillance requirements, fuel oil, lube oil and starting air<a aria-label="Reference 6" class="citation" href="#ref-6">[6]</a></td></tr></tbody></table>
</section>
<section><h2>Easily confused pairs</h2>
<table class="article-table"><thead><tr><th></th><th>EDG</th><th>Alternate AC diesel generator (AAC DG)</th><th>Mobile generator</th></tr></thead><tbody><tr><td>Event it covers</td><td>LOOP (including with an accident)</td><td>SBO (EDGs also lost)</td><td>Beyond-design-basis events such as ELAP</td></tr><tr><td>Classification</td><td>Class 1E</td><td>Non-safety (seismic category is plant-specific)</td><td>Non-safety</td></tr><tr><td>Start and connection</td><td>Automatic start and automatic closure</td><td>Manual connection, within 10 minutes</td><td>Manual hookup, in hours</td></tr><tr><td>Bus supplied</td><td>4.16 kV safety bus of its own division</td><td>Safety bus A or B via the AAC bus</td><td>Safety bus or 480 V load-centre connection point (unit-specific)</td></tr></tbody></table>
<p>Older usage sometimes called a safety bus that is dead because offsite power is lost a "station blackout". Today SBO means that offsite power and the EDGs are both lost, so it is worth making the terminology explicit.</p>
</section>
<section><h2>Key points at a glance</h2>
<ol><li><strong>Definition</strong>: onsite emergency AC source that powers the Class 1E safety buses on LOOP (GDC 17).</li><li><strong>Function</strong>: supplies loads for maintaining safe shutdown, removing decay heat and mitigating accidents (ESF).</li><li><strong>Auto-start signals</strong>: safety-bus undervoltage (LOV) and degraded voltage (DVR), SIAS, CSAS, AFAS, manual.</li><li><strong>Response by signal</strong>: ESF alone → unloaded standby run; LOOP → load shedding, breaker closure, sequencing.</li><li><strong>Start time</strong>: the T/S value (from accident-analysis assumptions), e.g. 10 s (CE type), 17 s (APR1400).</li><li><strong>Loading criteria</strong>: frequency ≥ 95 %, voltage ≥ 75 %; recovery to ±2 % and ±10 % within 60 % of the interval.</li><li><strong>Design</strong>: continuous-rating margin, five air starts, seven days of fuel, trip bypass (overspeed and differential retained), divisional independence.</li><li><strong>Testing</strong>: 31-day loaded run, 184-day fast start, outage tests (LOOP, combined SIAS, load rejection, 24 h), 10-year simultaneous start.</li><li><strong>Reliability</strong>: valid-test counting and exceptions, shorter intervals as failures accumulate, target 0.95 or 0.975, reliability program.</li><li><strong>Plant-specific values</strong>: number of divisions, ratings and start time come from each plant's FSAR and T/S (e.g. US-certified APR1400: four EDGs, 17 s).</li></ol>
<figure class="article-image"><img alt="Black-and-white one-line diagram: two offsite circuits with undervoltage-tripped breakers feed 4.16 kV Class 1E safety buses A and B; EDG A and EDG B connect through automatic breakers and each has a load sequencer; a non-1E alternate AC source connects manually to one bus at a time within 10 minutes after SBO; a mobile generator connects manually through a unit-specific hookup point for beyond-design-basis use" height="900" src="../../assets/images/concepts/c-sy-003-emergency-diesel-generator/sketch1-emergency-power-one-line.webp" width="1600"/><figcaption>One-line diagram of emergency AC power: a two-division example (the number of divisions varies by design; the US-certified APR1400 has four). Solid lines are power paths, dashed lines are sequencer control signals; transformers and transfer paths are omitted.</figcaption></figure>

</section>
<footer class="source"><strong>References</strong><div class="reference-entry" id="ref-1"><span class="reference-number">[1]</span> US NRC, 10 CFR Part 50 Appendix A, General Design Criteria 17 and 18 (eCFR).</div><div class="reference-entry" id="ref-2"><span class="reference-number">[2]</span> US NRC, Regulatory Guide 1.9, "Application and Testing of Safety-Related Diesel Generators in Nuclear Power Plants", Revision 4 (March 2007), ADAMS ML070380553.</div><div class="reference-entry" id="ref-3"><span class="reference-number">[3]</span> US NRC, Regulatory Guide 1.108, "Periodic Testing of Diesel Generator Units Used as Onsite Electric Power Systems at Nuclear Power Plants", Revision 1 (1977).</div><div class="reference-entry" id="ref-4"><span class="reference-number">[4]</span> US NRC, Regulatory Guide 1.155, "Station Blackout" (August 1988), ADAMS ML003740034; 10 CFR 50.63.</div><div class="reference-entry" id="ref-5"><span class="reference-number">[5]</span> US NRC, Final Safety Evaluation Report for the APR1400 Design Certification, Chapter 8, "Electric Power", ADAMS ML18197A219; APR1400 design certification RAI response on SR 3.8.1.7, ADAMS ML15266A519.</div><div class="reference-entry" id="ref-6"><span class="reference-number">[6]</span> US NRC, NUREG-1432, Standard Technical Specifications — Combustion Engineering Plants, 3.8.1 "AC Sources — Operating", SR 3.8.1.7 (revision not stated).</div><div class="reference-entry" id="ref-7"><span class="reference-number">[7]</span> US NRC, NUREG-0800 Standard Review Plan 9.5.4, "Emergency Diesel Engine Fuel Oil Storage and Transfer System"; Regulatory Guide 1.137, "Fuel Oil Systems for Emergency Power Supplies".</div></footer>
</article></main>
<footer><span>© 2026 GlobalNuclearNews</span><span>Independent nuclear industry briefing</span></footer></body></html>
