<figure class="article-image"><img alt="아파트 보일러실 하나로 온 단지를 데우듯 — 원자력 지역난방과 버려지던 열 대표 이미지" src="/GlobalNuclearNews/assets/images/theory/283-nuclear-district-heating/thumbnail.webp"/></figure>
<p>퀴즈 하나 내 볼게요. 원자력발전소가 전기 1만큼을 만드는 동안, 원자로에서는 열이 얼마나 나올까요?</p>
<p>정답은 약 3입니다. 전기로 바뀌는 건 3분의 1 정도이고, 나머지 3분의 2는 바닷물이나 강물에 실려 조용히 빠져나가요. 그렇다면 이런 생각이 들죠. "그 열로 겨울에 집을 데우면 안 되나?" 실제로 그렇게 하는 곳이 있습니다. 오늘 이야기, <strong>원자력 지역난방</strong>이에요.</p>
<h2>버리는 게 실수가 아니라 규칙이라고요?</h2>
<p>먼저 오해 하나부터 풀어야 해요. 3분의 2를 버린다니 원전이 엉터리 기계 같지만, 사실 모든 열기관의 숙명입니다. 열을 일로 바꾸려면 뜨거운 쪽에서 받은 열의 일부를 반드시 차가운 쪽에 내려놓아야 하거든요. 열역학 제2법칙이라는 자연의 규칙이죠.</p>
<p>이론적 한계는 두 온도로 정해집니다. 효율 상한 = 1 − (차가운 쪽 온도 ÷ 뜨거운 쪽 온도). 여기서 온도는 절대온도예요. 가압경수로(가장 흔한 원전 형식)의 증기가 약 280℃, 증기를 다시 물로 식히는 복수기가 약 35℃라고 하면 이론 상한이 약 44%이고, 여러 손실을 빼면 실제로는 33% 안팎이 됩니다. 석탄화력도 열을 버리긴 마찬가지예요.</p>
<p>그런데 버려지는 열은 양만 많고 온도가 낮아요. 30~40℃쯤이라 미지근한 목욕물 수준이죠. 난방 배관에 보내려면 보통 70~120℃는 돼야 하니, 그대로는 쓸 수가 없습니다.</p>
<h2>전기를 조금 양보하고 열을 듬뿍 받는 거래</h2>
<p>해법은 증기를 "끝까지 가기 전에" 중간에서 조금 뽑는 겁니다. 이걸 추기라고 해요. 터빈 안을 지나던 증기를 아직 100℃가 넘게 뜨거울 때 빼내 난방수를 데우는 거죠. 대신 뽑아낸 증기는 터빈을 끝까지 돌리지 못하니 전기가 조금 줄어요. 이렇게 전기와 열을 함께 만드는 방식을 **열병합(CHP)**이라고 부릅니다.</p>
<p>이 거래가 꽤 남는 장사예요. 공학 자료에 따르면 전기 1을 덜 만들 때 열을 대략 5~10만큼 얻습니다. 미지근해서 쓸모없던 열 중 일부가, 쓸모 있는 온도로 끌어올려진 셈이거든요. 핵심은 한 줄로 정리됩니다. <strong>원자로 열 = 전기 + 난방열 + 버리는 열.</strong></p>
<p>숫자로 예를 들어 볼게요. 열 3,000 MW로 전기 1,000 MW를 만드는 발전소에서 난방용으로 열 600 MW를 뽑고, 전기 1을 줄일 때 열 6을 얻는다고 가정합니다. 그러면 전기는 900 MW로 10% 줄지만, 버리는 열은 2,000 MW에서 1,500 MW로 4분의 1이 줄어요. 전기와 열을 합쳐 쓸모 있게 쓰는 비율은 33%에서 50%로 올라가고요. 물론 미지근한 열 1과 전기 1의 값어치가 같지는 않으니, 전기가 더 귀한 에너지라는 점은 감안해야 합니다. 실제 발전소 값이 아니라 원리를 보여 주는 예시입니다.</p>
<figure class="article-image"><img alt="1,000 MWe급 예시 발전소의 에너지 흐름: 열 추출 없음 vs 난방열 600 MWt 추출(전기 −100 MWe, 버리는 열 −500 MWt)" loading="lazy" src="/GlobalNuclearNews/assets/images/ko/theory/283-nuclear-district-heating/fig1_cogeneration_energy_flow.avif"/><figcaption>1,000 MWe급 예시 발전소의 에너지 흐름: 열 추출 없음 vs 난방열 600 MWt 추출(전기 −100 MWe, 버리는 열 −500 MWt)</figcaption></figure>
<h2>보일러실 하나가 단지를 데우는 법</h2>
<p>이제 아파트 단지를 떠올려 보세요. 집집마다 보일러를 두는 대신, 단지 한쪽의 큰 보일러실이 뜨거운 물을 만들어 배관으로 모든 동에 돌려보내는 방식이 있죠. 지역난방입니다. 원자력 지역난방은 이 보일러실 자리에 "전기를 만들고 남은 열"을 가진 원전을 놓은 거예요.</p>
<p>그런데 가장 궁금한 건 이거죠. 그 물에 방사능이 섞이진 않을까요? 여기에 설계의 핵심이 있습니다. 가압경수로는 처음부터 물길이 둘로 나뉘어 있어요. 원자로를 도는 1차 계통의 물과, 증기를 만드는 2차 계통의 물이 증기발생기의 금속 관벽을 사이에 두고 열만 주고받거든요. 난방용 열은 이 2차 증기에서 뽑습니다.</p>
<p>여기에 격리용 중간 고리를 하나 더 둡니다. 그래서 시내 난방수는 원자로 냉각수와 여러 겹의 열교환기 벽으로 떨어져 있어요. 물은 한 방울도 섞이지 않고 열만 벽을 건너가죠. 게다가 중간 고리의 압력을 증기 쪽보다 높게 유지하는 것이 일반적인 설계 원칙입니다. 만에 하나 열교환기 관에 미세한 틈이 생겨도 깨끗한 중간 고리 물이 증기 쪽으로 밀려 들어가지, 증기가 도시 쪽 물로 새지 않게 하는 거예요. 감시 장치가 이상을 잡으면 바로 차단하고요.</p>
<figure class="article-image"><img alt="네 개의 닫힌 고리와 세 겹의 열교환 벽, 누설 방향 원칙, 열 수송 거리 비교" loading="lazy" src="/GlobalNuclearNews/assets/images/ko/theory/283-nuclear-district-heating/fig2_isolation_loop_barriers.avif"/><figcaption>네 개의 닫힌 고리와 세 겹의 열교환 벽, 누설 방향 원칙, 열 수송 거리 비교</figcaption></figure>
<h2>이미 데워지고 있는 도시들</h2>
<p>상상 속 이야기가 아닙니다. 스위스 베츠나우 원전은 1980년대 중반부터 주변 열한 개 남짓한 마을에 열을 보내고 있어요. 배관망이 약 145 km, 연결된 건물이 2,600곳이 넘습니다. <!-- 확인필요: 145 km·2,600곳은 아르가우주 의견수렴 문서가 인용한 REFUNA 수치(2018~2023 무렵). 최신 사업보고서로 재확인 권장 --> 슬로바키아 보후니체 원전은 1987년부터 인근 도시 트르나바를 데웠고, 러시아와 동유럽에서도 여러 원전이 이웃 도시의 난방을 맡아 왔죠.</p>
<p>최근 가장 눈에 띄는 곳은 중국 산둥성의 하이양입니다. 원전 두 기의 열로 2021년 겨울부터 도시 전체, 약 520만 m²를 데우기 시작했고, 2023년에는 이웃 도시 루산까지 23 km 연결관을 깔아 약 1,250만 m², 40만 명 정도에게 난방을 공급한다고 발표했어요.</p>
<h2>열은 전기처럼 멀리 못 간다</h2>
<p>그럼 모든 원전이 이렇게 하면 되지 않을까요? 걸림돌은 거리입니다. 전기는 전선 몇 가닥으로 수백 km를 가지만, 열은 뜨거운 물을 굵은 단열 배관에 담아 펌프로 밀어야 해요. 1 km마다 공사비와 펌프 동력이 들고, 가는 동안 조금씩 식습니다. 거리와 단열, 그리고 그 길 끝에 열을 사 줄 집이 얼마나 촘촘한지가 경제성을 가르죠. 그래서 대개 수 km에서 수십 km 안쪽 도시가 대상이에요. 핀란드에서는 로비사 원전에서 헬싱키권까지 약 100 km 수송관을 검토하기도 했지만 실제로 짓지는 않았습니다. 원전은 대도시와 떨어져 있는 경우가 많으니, 이 거리가 가장 현실적인 제약이죠.</p>
<p>참고로 같은 열로 바닷물을 민물로 만드는 담수화는 앞서 다뤘고, 더 높은 온도의 열과 전기로 수소를 만드는 이야기는 다음에 이어 가 볼게요.</p>
<h2>버리던 열에 주소를 붙여 주는 일</h2>
<p>정리하면 이렇습니다. 원전이 열의 3분의 2를 내보내는 건 열역학 법칙과 경수로의 온도 조건 때문이고, 그 열은 너무 미지근해서 그대로는 못 씁니다. 그래서 전기를 조금 양보하고 증기를 일찍 뽑아 난방에 쓰는 거래를 하죠. 물은 여러 겹으로 격리해 열만 건너가게 하고요. 남은 숙제는 도시까지의 거리입니다.</p>
<p>보일러실 하나가 단지 전체를 데우듯, 발전소 하나가 도시의 겨울을 맡을 수도 있다는 것. 원자력 지역난방은 버려지던 열에 "받는 집 주소"를 붙여 주는 기술입니다.</p>
